
<!DOCTYPE html>
<html prefix="og: http://ogp.me/ns#" lang="en-gb" dir="ltr"
	  class='com_easyblog view-entry itemid-209 j31 mm-hover'>
<head>
<!-- Global site tag (gtag.js) - Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=UA-110473391-1"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'UA-110473391-1');
</script>

	<base href="" />
	<meta http-equiv="content-type" content="text/html; charset=utf-8" />
	<meta name="keywords" content="BLTI" />
	<meta name="twitter:image" content="https://www.blti.com/images/easyblog_articles/18/b2ap3_large_BLTIProjectTag.png" />
	<meta name="twitter:card" content="summary_large_image" />
	<meta name="twitter:url" content="https://www.blti.com/index.php/news-current-events/short-circuit-current-ratings-for-ul-508a-industrial-control-panels" />
	<meta name="twitter:title" content="Short Circuit Current Ratings for UL 508A Industrial Control Panels" />
	<meta name="twitter:description" content="NEC Requirements for Short Circuit Current Ratings (SCCR) Equipment short circuit current rating and overcurrent protective device interr..." />
	<meta property="og:image" content="https://www.blti.com/images/easyblog_articles/18/b2ap3_large_BLTIProjectTag.png" />
	<meta property="og:image:width" content="179" />
	<meta property="og:image:height" content="237" />
	<meta property="og:title" content="Short Circuit Current Ratings for UL 508A Industrial Control Panels" />
	<meta property="og:description" content="NEC Requirements for Short Circuit Current Ratings (SCCR) Equipment short circuit current rating and overcurrent protective device interrupt rating ar..." />
	<meta property="og:type" content="article" />
	<meta property="og:url" content="https://www.blti.com/index.php/news-current-events/short-circuit-current-ratings-for-ul-508a-industrial-control-panels" />
	<meta property="og:site_name" content="BLTI" />
	<meta name="description" content="NEC Requirements for Short Circuit Current Ratings (SCCR) Equipment short circuit current rating and overcurrent protective device interrupt rating ar..." />
	<meta name="generator" content="MYOB" />
	<title>BLTI - News &amp; Current Events - Short Circuit Current Ratings for UL 508A Industrial Control Panels</title>
	<link href="../news-current-events%3Fview=rsd&amp;tmpl=component" rel="EditURI" type="application/rsd+xml" />
	<link href="../../components/com_easyblog/wlwmanifest.xml" rel="wlwmanifest" type="application/wlwmanifest+xml" />
	<link href="short-circuit-current-ratings-for-ul-508a-industrial-control-panels.html" rel="canonical" />
	<link href="short-circuit-current-ratings-for-ul-508a-industrial-control-panels%3Fformat=amp.html" rel="amphtml" />
	<link href="../../templates/t3_bs3_blank/favicon.ico" rel="shortcut icon" type="image/vnd.microsoft.icon" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.bootstrap.less.css" rel="stylesheet" type="text/css" />
	<link href="../../components/com_easyblog/themes/wireframe/styles/style-5.4.13.min.css" rel="stylesheet" type="text/css" />
	<link href="../../plugins/system/jce/css/content.css%3Faa754b1f19c7df490be4b958cf085e7c.css" rel="stylesheet" type="text/css" />
	<link href="../../plugins/system/jcemediabox/css/jcemediabox.min.css%3F0072da39200af2a5f0dbaf1a155242cd.css" rel="stylesheet" type="text/css" />
	<link href="../../templates/system/css/system.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/plugins.system.t3.base-bs3.less.t3.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.core.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.core.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.typography.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.typography.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.forms.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.forms.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.navigation.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.navigation.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.navbar.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.modules.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.modules.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.joomla.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.components.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.components.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.style.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.style.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.themes.custom.template.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.template.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/plugins.system.t3.base-bs3.less.megamenu.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.megamenu.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.megamenu.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/plugins.system.t3.base-bs3.less.off-canvas.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.local.less.off-canvas.less.css" rel="stylesheet" type="text/css" />
	<link href="../../t3-assets/dev/custom/templates.t3_bs3_blank.less.off-canvas.less.css" rel="stylesheet" type="text/css" />
	<link href="../../templates/t3_bs3_blank/fonts/font-awesome/css/font-awesome.min.css" rel="stylesheet" type="text/css" />
	<link href="https://fonts.googleapis.com/css?family=Poppins:100,200,300,400,500,600,700,800,900" rel="stylesheet" type="text/css" />
	<link href="../../modules/mod_jamasthead/asset/css/style.css" rel="stylesheet" type="text/css" />
	<script src="../../media/jui/js/jquery.min.js%3F1f362c87c274b3ef37c3dcff939c017c" type="text/javascript"></script>
	<script src="../../media/jui/js/jquery-noconflict.js%3F1f362c87c274b3ef37c3dcff939c017c" type="text/javascript"></script>
	<script src="../../media/jui/js/jquery-migrate.min.js%3F1f362c87c274b3ef37c3dcff939c017c" type="text/javascript"></script>
	<script src="../../media/k2/assets/js/k2.frontend.js%3Fv=2.10.3&amp;b=20200429&amp;sitepath=%252F" type="text/javascript"></script>
	<script src="../../plugins/system/jcemediabox/js/jcemediabox.min.js%3Fd67233ea942db0e502a9d3ca48545fb9" type="text/javascript"></script>
	<script src="../../plugins/system/t3/base-bs3/bootstrap/js/bootstrap.js" type="text/javascript"></script>
	<script src="../../plugins/system/t3/base-bs3/js/jquery.tap.min.js" type="text/javascript"></script>
	<script src="../../plugins/system/t3/base-bs3/js/off-canvas.js" type="text/javascript"></script>
	<script src="../../plugins/system/t3/base-bs3/js/script.js" type="text/javascript"></script>
	<script src="../../plugins/system/t3/base-bs3/js/menu.js" type="text/javascript"></script>
	<script src="../../templates/t3_bs3_blank/local/js/script.js" type="text/javascript"></script>
	<script src="../../plugins/system/t3/base-bs3/js/nav-collapse.js" type="text/javascript"></script>
	<script type="text/javascript">
jQuery(document).ready(function(){WfMediabox.init({"base":"\/","theme":"standard","width":"","height":"","lightbox":0,"shadowbox":0,"icons":0,"overlay":1,"overlay_opacity":0.8000000000000000444089209850062616169452667236328125,"overlay_color":"#000000","transition_speed":500,"close":2,"scrolling":"fixed","labels":{"close":"Close","next":"Next","previous":"Previous","cancel":"Cancel","numbers":"{{numbers}}","numbers_count":"{{current}} of {{total}}","download":"Download"}});});jQuery(function($){ initTooltips(); $("body").on("subform-row-add", initTooltips); function initTooltips (event, container) { container = container || document;$(container).find(".hasTooltip").tooltip({"html": true,"container": "body"});} });
	</script>
	<!--googleoff: index-->
<script type="text/javascript">
window.ezb = window.eb = {
	"environment": "production",
	"rootUrl": "https://www.blti.com",
	"ajaxUrl": "https://www.blti.com/?option=com_easyblog&lang=&Itemid=209",
	"baseUrl": "https://www.blti.com/?option=com_easyblog&lang=none&Itemid=209",
	"token": "69006851d8ad4ac6f9d9ca97abe54518",
	"mobile": false,
	"ios": false,
	"locale": "en-GB",
	"momentLang": "en-gb",
	"direction": "ltr"
};
</script>
<!--googleon: index-->
	<script src="../../media/com_easyblog/scripts/site-5.4.13-basic.min.js"></script>
	<style type="text/css">#eb .eb-header .eb-toolbar,#eb .eb-toolbar__search { background-color:#333333;}#eb .eb-header .eb-toolbar,#eb .eb-toolbar__item--search {border-color:#333333; }#eb .eb-toolbar__search-close-btn > a, #eb .eb-toolbar__search-close-btn > a:hover, #eb .eb-toolbar__search-close-btn > a:focus, #eb .eb-toolbar__search-close-btn > a:active,#eb .eb-header .eb-toolbar .eb-toolbar__search-input,#eb .eb-header .eb-toolbar .o-nav__item .eb-toolbar__link,#eb .eb-toolbar__search .eb-filter-select-group .form-control,#eb .eb-toolbar .btn-search-submit { color:#ffffff !important; }#eb .eb-toolbar__search .eb-filter-select-group__drop {border-top-color:#ffffff;}#eb .eb-toolbar__search .eb-filter-select-group,#eb .eb-header .eb-toolbar .o-nav__item.is-active .eb-toolbar__link,#eb .eb-header .eb-toolbar .o-nav__item .eb-toolbar__link:hover, #eb .eb-header .eb-toolbar .o-nav__item .eb-toolbar__link:focus,#eb .eb-header .eb-toolbar .o-nav__item .eb-toolbar__link:active { background-color:#5c5c5c; }#eb .eb-toolbar__link.has-composer,#eb .eb-toolbar .btn-search-submit {background-color:#428bca !important; }#eb .eb-reading-progress {background:#f5f5f5 !important;color:#57b4fc !important;}#eb .eb-reading-progress::-webkit-progress-bar {background:#f5f5f5 !important;}#eb .eb-reading-progress__container {background-color:#f5f5f5 !important;}#eb .eb-reading-progress::-moz-progress-bar {background:#57b4fc !important;}#eb .eb-reading-progress::-webkit-progress-value {background:#57b4fc !important;}#eb .eb-reading-progress__bar {background:#57b4fc !important;}</style>

	
<!-- META FOR IOS & HANDHELD -->
	<meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no"/>
	<style type="text/stylesheet">
		@-webkit-viewport   { width: device-width; }
		@-moz-viewport      { width: device-width; }
		@-ms-viewport       { width: device-width; }
		@-o-viewport        { width: device-width; }
		@viewport           { width: device-width; }
	</style>
	<script type="text/javascript">
		//<![CDATA[
		if (navigator.userAgent.match(/IEMobile\/10\.0/)) {
			var msViewportStyle = document.createElement("style");
			msViewportStyle.appendChild(
				document.createTextNode("@-ms-viewport{width:auto!important}")
			);
			document.getElementsByTagName("head")[0].appendChild(msViewportStyle);
		}
		//]]>
	</script>
<meta name="HandheldFriendly" content="true"/>
<meta name="apple-mobile-web-app-capable" content="YES"/>
<!-- //META FOR IOS & HANDHELD -->




<!-- Le HTML5 shim and media query for IE8 support -->
<!--[if lt IE 9]>
<script src="//cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv.min.js"></script>
<script type="text/javascript" src="/plugins/system/t3/base-bs3/js/respond.min.js"></script>
<![endif]-->

<!-- You can add Google Analytics here or use T3 Injection feature -->
<meta name="google-site-verification" content="qI4HXAeT3fMBZG0-LoD7DtHJFLGZEvl2WcDxAU03BTA" />
</head>

<body>

<div class="t3-wrapper"> <!-- Need this wrapper for off-canvas menu. Remove if you don't use of-canvas -->

  
<!-- HEADER -->
<div id="headerWrap">
	<header id="t3-header" class="container t3-header">
		<div class="row">

			<!-- LOGO -->
			<div class="col-xs-12 col-sm-4 logo">
				<div class="logo-image">
					<a href="../../index.html" title="BLTI">
						<div class="company-logo">
													<img class="logo-img" src="../../images/logo.png" alt="BLTI" />
																		<span>BLTI</span>
					</div>
					</a>
					<small class="site-slogan"></small>
				</div>
			</div>
			<!-- //LOGO -->

			<!-- MAIN NAV -->
			<div class="mainNav col-xs-12 col-sm-8">
				
<!-- MAIN NAVIGATION -->
<nav id="t3-mainnav" class="wrap navbar navbar-default t3-mainnav">
	<!-- <div class="container"> -->

		<!-- Brand and toggle get grouped for better mobile display -->
		<div class="navbar-header">
		
											<button type="button" class="navbar-toggle hidden-xs" data-toggle="collapse" data-target=".t3-navbar-collapse">
					<i class="fa fa-bars"></i>
				</button>
			
							
<button class="btn btn-primary off-canvas-toggle hidden-lg hidden-md pull-right" type="button" data-pos="right" data-nav="#t3-off-canvas" data-effect="off-canvas-effect-4">
  <i class="fa fa-bars"></i>
</button>

<!-- OFF-CANVAS SIDEBAR -->
<div id="t3-off-canvas" class="t3-off-canvas ">

  <div class="t3-off-canvas-header">
    <h2 class="t3-off-canvas-header-title">Menu</h2>
    <button type="button" class="close" data-dismiss="modal" aria-hidden="true">&times;</button>
  </div>

  <div class="t3-off-canvas-body">
    
    <div  class="t3-megamenu animate slide"  data-duration="400" data-responsive="true">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="nav navbar-nav level0">
<li itemprop='name'  data-id="101" data-level="1">
<a itemprop='url' class=""  href="../../index.php.html"   data-target="#">Home </a>

</li>
<li itemprop='name' class="dropdown mega" data-id="161" data-level="1">
<a itemprop='url' class=" dropdown-toggle"  href="../company.html"   data-target="#" data-toggle="dropdown">Company <em class="caret"></em></a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  ><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level1">
<li itemprop='name'  data-id="162" data-level="2">
<a itemprop='url' class=""  href="../company.html"   data-target="#">About Us</a>

</li>
<li itemprop='name'  data-id="163" data-level="2" data-hidesub="1">
<a itemprop='url' class=""  href="../company/certifications-memberships.html"   data-target="#">Certifications &amp; Memberships </a>

</li>
<li itemprop='name'  data-id="479" data-level="2">
<a itemprop='url' class=""  href="../company/supported-products.html"   data-target="#">Supported Products </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name' class="dropdown mega" data-id="164" data-level="1">
<a itemprop='url' class=" dropdown-toggle"  href="../solutions.html"   data-target="#" data-toggle="dropdown">Solutions <em class="caret"></em></a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 275px"  data-width="275"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level1">
<li itemprop='name' class="dropdown-submenu mega" data-id="165" data-level="2">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls.html"   data-target="#">Instrumentation &amp; Controls </a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 250px"  data-width="250"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level2">
<li itemprop='name'  data-id="166" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/engineering-design.html"   data-target="#">Engineering &amp; Design </a>

</li>
<li itemprop='name'  data-id="167" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/programming-capabilities.html"   data-target="#">Programming Capabilities </a>

</li>
<li itemprop='name'  data-id="168" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/control-panels.html"   data-target="#">Control Panels </a>

</li>
<li itemprop='name'  data-id="169" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/instrumentation.html"   data-target="#">Instrumentation </a>

</li>
<li itemprop='name'  data-id="170" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/onsite-services.html"   data-target="#">Onsite Services </a>

</li>
<li itemprop='name'  data-id="997" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/samsara.html"   data-target="#">Samsara </a>

</li>
<li itemprop='name'  data-id="171" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/scada-systems.html"   data-target="#">SCADA Systems </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name' class="dropdown-submenu mega" data-id="172" data-level="2">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions.html"   data-target="#">Life Safety </a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 250px"  data-width="250"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level2">
<li itemprop='name'  data-id="173" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/fire-alarm-systems.html"   data-target="#">Fire Alarm Systems </a>

</li>
<li itemprop='name'  data-id="174" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/mass-notification.html"   data-target="#">Mass Notification </a>

</li>
<li itemprop='name'  data-id="175" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/sound-reinforcement.html"   data-target="#">Sound Reinforcement </a>

</li>
<li itemprop='name'  data-id="176" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/inspection.html"   data-target="#">Inspection </a>

</li>
<li itemprop='name'  data-id="177" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/monitoring.html"   data-target="#">Monitoring </a>

</li>
<li itemprop='name'  data-id="178" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/intercom.html"   data-target="#">Intercom </a>

</li>
<li itemprop='name'  data-id="1080" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/bi-directional-amplifiers.html"   data-target="#">Bi-Directional Amplifiers </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name' class="dropdown-submenu mega" data-id="179" data-level="2">
<a itemprop='url' class=""  href="../solutions/security-solutions.html"   data-target="#">Security </a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 250px"  data-width="250"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level2">
<li itemprop='name'  data-id="180" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/access-control.html"   data-target="#">Access Control </a>

</li>
<li itemprop='name'  data-id="181" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/surveillance.html"   data-target="#">Surveillance </a>

</li>
<li itemprop='name'  data-id="183" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/intrusion-alarm-monitoring.html"   data-target="#">Intrusion Alarm &amp; Monitoring </a>

</li>
<li itemprop='name'  data-id="1218" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/shooter-detection.html"   data-target="#">Shooter Detection </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name'  data-id="186" data-level="1">
<a itemprop='url' class=""  href="https://blti.bamboohr.com/jobs/"   data-target="#">Careers</a>

</li>
<li itemprop='name' class="current active" data-id="209" data-level="1">
<a itemprop='url' class=""  href="../news-current-events.html"   data-target="#">Culture &amp; Current Events </a>

</li>
<li itemprop='name'  data-id="210" data-level="1">
<a itemprop='url' class=""  href="../contact-us.html"   data-target="#">Contact Us </a>

</li>
</ul>
</div>

  </div>

</div>
<!-- //OFF-CANVAS SIDEBAR -->

			
		</div>

					<div class="t3-navbar-collapse navbar-collapse collapse"></div>
		
		<div class="t3-navbar navbar-collapse collapse">
			<div  class="t3-megamenu animate slide"  data-duration="400" data-responsive="true">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="nav navbar-nav level0">
<li itemprop='name'  data-id="101" data-level="1">
<a itemprop='url' class=""  href="../../index.php.html"   data-target="#">Home </a>

</li>
<li itemprop='name' class="dropdown mega" data-id="161" data-level="1">
<a itemprop='url' class=" dropdown-toggle"  href="../company.html"   data-target="#" data-toggle="dropdown">Company <em class="caret"></em></a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  ><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level1">
<li itemprop='name'  data-id="162" data-level="2">
<a itemprop='url' class=""  href="../company.html"   data-target="#">About Us</a>

</li>
<li itemprop='name'  data-id="163" data-level="2" data-hidesub="1">
<a itemprop='url' class=""  href="../company/certifications-memberships.html"   data-target="#">Certifications &amp; Memberships </a>

</li>
<li itemprop='name'  data-id="479" data-level="2">
<a itemprop='url' class=""  href="../company/supported-products.html"   data-target="#">Supported Products </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name' class="dropdown mega" data-id="164" data-level="1">
<a itemprop='url' class=" dropdown-toggle"  href="../solutions.html"   data-target="#" data-toggle="dropdown">Solutions <em class="caret"></em></a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 275px"  data-width="275"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level1">
<li itemprop='name' class="dropdown-submenu mega" data-id="165" data-level="2">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls.html"   data-target="#">Instrumentation &amp; Controls </a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 250px"  data-width="250"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level2">
<li itemprop='name'  data-id="166" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/engineering-design.html"   data-target="#">Engineering &amp; Design </a>

</li>
<li itemprop='name'  data-id="167" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/programming-capabilities.html"   data-target="#">Programming Capabilities </a>

</li>
<li itemprop='name'  data-id="168" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/control-panels.html"   data-target="#">Control Panels </a>

</li>
<li itemprop='name'  data-id="169" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/instrumentation.html"   data-target="#">Instrumentation </a>

</li>
<li itemprop='name'  data-id="170" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/onsite-services.html"   data-target="#">Onsite Services </a>

</li>
<li itemprop='name'  data-id="997" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/samsara.html"   data-target="#">Samsara </a>

</li>
<li itemprop='name'  data-id="171" data-level="3">
<a itemprop='url' class=""  href="../solutions/instrumentation-controls/scada-systems.html"   data-target="#">SCADA Systems </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name' class="dropdown-submenu mega" data-id="172" data-level="2">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions.html"   data-target="#">Life Safety </a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 250px"  data-width="250"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level2">
<li itemprop='name'  data-id="173" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/fire-alarm-systems.html"   data-target="#">Fire Alarm Systems </a>

</li>
<li itemprop='name'  data-id="174" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/mass-notification.html"   data-target="#">Mass Notification </a>

</li>
<li itemprop='name'  data-id="175" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/sound-reinforcement.html"   data-target="#">Sound Reinforcement </a>

</li>
<li itemprop='name'  data-id="176" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/inspection.html"   data-target="#">Inspection </a>

</li>
<li itemprop='name'  data-id="177" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/monitoring.html"   data-target="#">Monitoring </a>

</li>
<li itemprop='name'  data-id="178" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/intercom.html"   data-target="#">Intercom </a>

</li>
<li itemprop='name'  data-id="1080" data-level="3">
<a itemprop='url' class=""  href="../solutions/life-safety-solutions/bi-directional-amplifiers.html"   data-target="#">Bi-Directional Amplifiers </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name' class="dropdown-submenu mega" data-id="179" data-level="2">
<a itemprop='url' class=""  href="../solutions/security-solutions.html"   data-target="#">Security </a>

<div class="nav-child dropdown-menu mega-dropdown-menu"  style="width: 250px"  data-width="250"><div class="mega-dropdown-inner">
<div class="row">
<div class="col-xs-12 mega-col-nav" data-width="12"><div class="mega-inner">
<ul itemscope itemtype="http://www.schema.org/SiteNavigationElement" class="mega-nav level2">
<li itemprop='name'  data-id="180" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/access-control.html"   data-target="#">Access Control </a>

</li>
<li itemprop='name'  data-id="181" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/surveillance.html"   data-target="#">Surveillance </a>

</li>
<li itemprop='name'  data-id="183" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/intrusion-alarm-monitoring.html"   data-target="#">Intrusion Alarm &amp; Monitoring </a>

</li>
<li itemprop='name'  data-id="1218" data-level="3">
<a itemprop='url' class=""  href="../solutions/security-solutions/shooter-detection.html"   data-target="#">Shooter Detection </a>

</li>
</ul>
</div></div>
</div>
</div></div>
</li>
</ul>
</div></div>
</div>
</div></div>
</li>
<li itemprop='name'  data-id="186" data-level="1">
<a itemprop='url' class=""  href="https://blti.bamboohr.com/jobs/"   data-target="#">Careers</a>

</li>
<li itemprop='name' class="current active" data-id="209" data-level="1">
<a itemprop='url' class=""  href="../news-current-events.html"   data-target="#">Culture &amp; Current Events </a>

</li>
<li itemprop='name'  data-id="210" data-level="1">
<a itemprop='url' class=""  href="../contact-us.html"   data-target="#">Contact Us </a>

</li>
</ul>
</div>

		</div>

	<!-- </div> -->
</nav>
<!-- //MAIN NAVIGATION -->

			</div>
			<!-- //MAIN NAV -->

			
		</div>
	</header>
</div>
<!-- //HEADER -->

  
	<div id="promo">
		<div class="ja-masthead" style="background-image: url('../../images/headers/building.jpg')">
	    <div class="ja-masthead-detail">
		<h3 class="ja-masthead-title"></h3>
        	</div>
</div>
	</div>


  <div id="mainbody">

  

<div id="t3-mainbody" class="container t3-mainbody">
	<div class="row">

		<!-- MAIN CONTENT -->
		<div id="t3-content" class="t3-content col-xs-12">
						<div id="system-message-container">
	</div>

						<div id="eb" class="eb-component eb-wireframe eb-view-entry eb-layout-default 																	">
	<div class="eb-container" data-eb-container>

		<div class="eb-container__main">
			<div class="eb-content">
				
				
				
				
									<div class="eb-template" data-name="site/layout/image/popup">
	<div id="eb" class="eb-image-popup">
		<div class="eb-image-popup-header">
			<div class="eb-image-popup-close-button"><i class="fa fa-close"></i></div>
		</div>
		<div class="eb-image-popup-container"></div>
		<div class="eb-image-popup-footer">
			<div class="eb-image-popup-thumbs"></div>
		</div>
		<div class="eb-loader-o size-lg"></div>
	</div>
</div>
<div class="eb-template" data-name="site/layout/image/popup/thumb">
	<div class="eb-image-popup-thumb"><div><img /></div></div>
</div>					<div class="eb-template" data-name="site/layout/image/container">
	<div class="eb-image">
		<div class="eb-image-figure">
			<a class="eb-image-viewport"></a>
		</div>
		<div class="eb-image-caption"><span></span></div>
	</div>
</div>				
				<div data-eb-posts>
	<div data-eb-posts-wrapper>
			<div data-eb-post-section data-url="https://www.blti.com/index.php/news-current-events/short-circuit-current-ratings-for-ul-508a-industrial-control-panels" data-page-title="BLTI - News &amp; Current Events - Short Circuit Current Ratings for UL 508A Industrial Control Panels" data-permalink="/index.php/news-current-events/short-circuit-current-ratings-for-ul-508a-industrial-control-panels" data-post-title="Short Circuit Current Ratings for UL 508A Industrial Control Panels">
	<div class="eb-adsense-head clearfix">
			</div>

	<div data-blog-post>

		
		<div id="entry-18" class="eb-entry fd-cf" data-blog-posts-item data-id="18" data-uid="18.31">

			<div data-blog-reading-container>
				
				
				
								<div class="eb-entry-tools row-table">
					<div class="col-cell">
						<div class="eb-entry-helper">
	
	
						<div class="eb-help-subscribe">
				<i class="fa fa-envelope"></i>
				<a href="javascript:void(0);" class="link-subscribe " data-blog-subscribe data-type="entry" data-id="18">Subscribe to this blog post</a>

				<a href="javascript:void(0);" class="link-subscribe hide" data-return="/index.php/news-current-events/short-circuit-current-ratings-for-ul-508a-industrial-control-panels" data-blog-unsubscribe data-subscription-id="">Unsubscribe</a>
			</div>
			
	
			<div class="eb-help-print">
    <i class="fa fa-print"></i>
    <a rel="nofollow" title="Print" href="short-circuit-current-ratings-for-ul-508a-industrial-control-panels%3Ftmpl=component&amp;print=1&amp;format=print.html" data-post-print>
        Print    </a>
</div>

	</div>
					</div>

										<div class="col-cell cell-tight">
											</div>
									</div>
				
				
				<div class="es-post-state">
					
									</div>

				<div class="eb-entry-head">
					
					
					
											<h1 id="title-18" class="eb-entry-title reset-heading  ">Short Circuit Current Ratings for UL 508A Industrial Control Panels</h1>
					

					
					<div class="eb-entry-meta text-muted">
													<div class="eb-meta-category comma-seperator">
								<i class="fa fa-folder-open"></i>
																<span><a href="categories/BLTI.html">BLTI</a></span>
																<span><a href="categories/I&amp;C.html">Instrumentation & Controls</a></span>
															</div>
						
						
												<div class="eb-entry-date">
							<i class="fa fa-clock-o"></i>
							<time class="eb-meta-date" datetime="2021-01-12">
								Tuesday, January 12, 2021							</time>
						</div>
						
						
						
						
					</div>
				</div>

				<div class="eb-entry-body type-standard clearfix">
					<div class="eb-entry-article clearfix" data-blog-content>

						
						
													
							
							<!--LINK TYPE FOR ENTRY VIEW-->
							
							<div  class="ebd-block   " data-type="text" ><p><b data-redactor-tag="b" style="font-size: inherit; font-family: inherit; text-align: inherit;">NEC Requirements for Short Circuit Current Ratings (SCCR)</b></p><p>Equipment short circuit current rating and overcurrent protective device interrupt rating are two important safety considerations for electrical systems which can cause a serious potential safety hazard if not designed adequately. </p><p>Due to the seriousness of this issue, NEC has added requirements that have to be considered during the design of equipment and its specifications. These requirements can be found in 2020 NEC Article 110.9 and 409.22. </p><p>If a violation of code occurs, and the fault current exceeds the interrupt rating of the overcurrent protective device or the SCCR of the equipment can result in a catastrophic, explosion of the overcurrent protective device or equipment which is a serious fire and shock hazard. Therefore, this topic also finds importance from the Occupational Safety and Health Administration (OSHA) containing similar language to NEC. </p><p><b data-redactor-tag="b">Definitions </b></p><p>Prospective Symmetrical Fault Current or available fault current is the average current available on the line side of equipment with the line in shorted condition.</p><p>Short Circuit Current Rating (SCCR) is the prospective symmetrical fault current at a nominal voltage to which an apparatus or system can be connected without sustaining damage exceeding the defined acceptance criteria. (Ref. UL 508A, par 2.44).</p><p>Interrupt Rating (IR) is defined as the capacity of a protective device to maintain its integrity when reacting to fault current. IR of the overcurrent device must be no less than the current available at the equipment's line terminals.</p><p>SCCR should not be confused with IR as both are not the same.</p><p>High Fault SCCR is the marked SCCR of a component that is greater than the standard fault short circuit current rating.</p><p><b data-redactor-tag="b">Importance of SCCR and associated consequences when equipment SCCR is inadequate </b></p><p>Typically, the acceptance level of damage can render the component useless. The main purpose of the product standard SCCR acceptable damage level is to prevent shock hazard or a fire outside of the enclosure. SCCR on equipment labels must be no less than the available fault current where the equipment connects to the system which means that the industrial control panel must be manufactured with an SCCR rating that is adequately designed for installation.</p><p>The system designers and installers have realized over a period that if the equipment is installed with inadequate SCCR then the corrections required and mandated by AHJs are not easy to fix and would require equipment modification and recertification or reduction of fault current. Further, if the equipment might be relocated within the facility or between plants concerns arise on the flexibility of the application of the equipment. To prevent such delays cost overruns and equipment relocation possibilities, equipment suppliers are being requested to provide equipment with higher SCCR, which also helps to meet the requirement of the NEC. This in turn results in an equipment design change to meet the requirement of high fault current installations.</p><p><b data-redactor-tag="b">Calculate SCCR for control panels </b></p><p>For components and assembly components, the SCCR is typically determined by product testing. The testing station is calibrated to have the prospective symmetrical fault current available at the test station terminals. The short circuit current is supplied through the shorting bus bar. The component or assembly is connected to the test station with conductors sized based on the rating of the component. </p><p>Should the device or assembly have no overcurrent protective device included, then a separate overcurrent protection device is added to the circuit. The load side connections are shorted together. The actual current that flows during the short circuit test is less than the prospective symmetrical fault current. Based on acceptable test results, the component is marked with short circuit current and voltage rating. </p><p>The test is conducted by the product connected to the test station terminal with up to 8ft of field wiring, overcurrent protection, and shorting bar being removed. The resulting current flow is less than the SCCR. The test results are defined in UL508A component standards. The results obtained may vary depending on the intended use of the component. </p><p>For example, if the component is an overcurrent protection device then it must interrupt the fault current, maintain calibration, and if the component has a resettable feature the component must be able to reset after the test is completed. Similarly, for a disconnect switch under test, the contacts cannot weld and shall be operable after the test. However, for all other devices, no opening of enclosures, no wire pullout of terminals, and no cracking or breaking of insulating bases are allowed.</p><p>For assemblies, the marking can be determined through the equipment product listing standard or by an approved method. An industry-accepted procedure for UL508A, UL Standard for Safety for Industrial Control Panels, is available since 2005 NEC. The UL 508A, Supplement SB provides an analytical step by step procedure to determine the SCCR of an industrial control panel. It requires a careful selection of panel devices with adequate SCCR. </p><p>This procedure is based upon the weakest link approach where the installed device with the lowest SCCR will dictate the overall SCCR of the entire panel. In other words, the assembly marked short-circuit current rating is limited to the lowest-rated component short circuit current rating or the lowest rated overcurrent protective device interrupting rating.</p><p><b data-redactor-tag="b">Increase SCCR of an industrial control panel</b></p><p>There may be a need to increase the SCCR of industrial control panels to meet onsite install conditions or to meet the requirements of an established standard and regulation. There are several ways to do so which include the use of components or approved combinations with higher SCCR. Protection with current-limiting fuses and current limiting components in the feeder circuit can help to increase SCCR. Similarly use of overcurrent protective device with higher IR in branch and control circuits. Use of current-limiting fuses is the easiest, lowest cost, and most effective way to achieve higher short-circuit current ratings.</p><p><b data-redactor-tag="b">SCCR marking requirements</b></p><p>The 2005 NEC added SCCR marking requirements for industrial control panels in 409.110, see figure. The nameplate rating of an industrial control panel shall include: "Short Circuit Current Rating: ___kA RMS symmetrical, ___V maximum". (Ref. UL 508A, par SB 5.1). </p><p>If the branch circuit protection device or the feeder circuit protection device is not provided with an industrial control panel marked with high fault SCCR then it is required that the panel is marked with the information about the type and size of branch circuit protection and feeder circuit protection required to be installed in the field. </p><p>Later in 2008 NEC, 409.110 was modified to add an exception that SCCR is not required to be marked on an industrial control panel that contains only control components.</p></div>
<div  class="ebd-block   " data-type="image" style="text-align: center;"><div class="eb-image style-clear">
	<div class="eb-image-figure is-responsive">

		
					<a class="eb-image-viewport">
					<img src="../../images/easyblog_articles/18/b2ap3_large_BLTIProjectTag.png" 			/>
		</a>
	</div>
				</div></div>
<div  class="ebd-block   " data-type="text" ><p>An industrial control panel with SCCR based on high fault SCCR of one or more components shall be marked with cautionary labels. (Ref. UL 508A, par SB 5.2).</p></div>
<div  class="ebd-block   " data-type="image" style="text-align: center;"><div class="eb-image style-clear">
	<div class="eb-image-figure is-responsive">

		
					<a class="eb-image-viewport">
					<img src="../../images/easyblog_articles/18/b2ap3_large_CautionShock.png" 			/>
		</a>
	</div>
				</div></div>
<div  class="ebd-block   " data-type="text" ><p><b data-redactor-tag="b">Conclusion</b></p><p>The panel designer should follow the procedure set up by the UL 508A standard to determine and calculate the SCCR of their manufactured products. It is the panel designers' interest to understand the required level of short circuit protection that would be required by the end-user who will own, operate, and maintain the manufactured control panel. It is also a business decision for the industrial control panel shop to agree with the panel design and manufacture industrial control panels for a certain SCCR rating as achieving a higher SCCR may also increase the cost of the control panel, which will affect both the manufacturer and the end-user. The short circuit current rating provides a key piece of information in ensuring the appropriate level of protection and assurance to the manufacturer and end-user, that their systems are in adherence with national and local installation codes and standards, are highly reliable, and are safe for workers to use and maintain.</p><p><b data-redactor-tag="b">References</b></p><p>[1] UL 508A, Third Edition, Standard for Industrial Control Panels</p><p><b data-redactor-tag="b">Disclaimer</b></p>       The information provided in this white paper is intended solely for general information purposes and that the author and publisher are not herein engaged in rendering engineering or other professional advice or services. Any use of this information should be done only in consultation with a qualified and licensed professional who can take into account all relevant factors and desired outcomes. We do not accept liability for direct or indirect losses resulting from using, relying, or acting upon information in this white paper. <span class="redactor-invisible-space"></span></div>
						
						
											</div>

											<div class="eb-shares eb-shares--without-name eb-shares--without-counter mt-20" data-eb-bookmarks>
			<a href="javascript:void(0);" class="btn btn-eb--facebook" data-bookmarks-button data-url="https://www.facebook.com/sharer/sharer.php?u=https%3A%2F%2Fwww.blti.com%2Findex.php%2Fnews-current-events%2Fshort-circuit-current-ratings-for-ul-508a-industrial-control-panels">
			<i class="fa fa-facebook"></i>
			<span class="eb-shares__name">Facebook</span>
		</a>
			<a href="javascript:void(0);" class="btn btn-eb--twitter" data-bookmarks-button data-url="https://twitter.com/intent/tweet?url=https%3A%2F%2Fwww.blti.com%2Findex.php%2Fnews-current-events%2Fshort-circuit-current-ratings-for-ul-508a-industrial-control-panels&amp;text=Short+Circuit+Current+Ratings+for+UL+508A+Industrial+Control+Panels">
			<i class="fa fa-twitter"></i>
			<span class="eb-shares__name">Twitter</span>
		</a>
			<a href="javascript:void(0);" class="btn btn-eb--linkedin" data-bookmarks-button data-url="https://linkedin.com/shareArticle?mini=true&url=https%3A%2F%2Fwww.blti.com%2Findex.php%2Fnews-current-events%2Fshort-circuit-current-ratings-for-ul-508a-industrial-control-panels">
			<i class="fa fa-linkedin"></i>
			<span class="eb-shares__name">LinkedIn</span>
		</a>
			<a href="javascript:void(0);" class="btn btn-eb--pinterest" data-bookmarks-button data-url="http://pinterest.com/pin/create/button/?url=https%3A%2F%2Fwww.blti.com%2Findex.php%2Fnews-current-events%2Fshort-circuit-current-ratings-for-ul-508a-industrial-control-panels">
			<i class="fa fa-pinterest"></i>
			<span class="eb-shares__name">Pinterest</span>
		</a>
	</div>
					
					
					
					
					
										<div class="eb-entry-tags">
											</div>
					
																
					<div class="eb-entry-nav fd-cf">
		<div class="eb-entry-nav-prev">
		<a href="production-startup-commissioning-and-maintenance-of-control-panel-by-a-control-system-integrator.html"> 
			<i class="fa fa-angle-left pull-left"></i>
			Production, Startup, Commissioning, and Maintenanc...		</a>
	</div>
	
		<div class="eb-entry-nav-next">
		<a href="design-approach-to-intercom-public-address-pa-system.html">
			<i class="fa fa-angle-right pull-right"></i>
			Design Approach to Intercom Public Address (PA) Sy...		</a>
	</div>
	</div>
				</div>
			</div>

			
					</div>

		
		
			</div>

	<div class="eb-adsense-foot clearfix">
			</div>
</div>

<script type="application/ld+json">
	{
		"@context": "http://schema.org",
		"mainEntityOfPage": "https://www.blti.com/index.php/news-current-events/short-circuit-current-ratings-for-ul-508a-industrial-control-panels",
		"@type": ["BlogPosting", "Organization"],
		"name": "BLTI",
		"headline": "Short Circuit Current Ratings for UL 508A Industrial Control Panels",
		"image": "https://www.blti.com/images/easyblog_articles/18/b2ap3_large_BLTIProjectTag.png",
		"editor": "Candace",
		"genre": "BLTI",
		"wordcount": "1397",
		"publisher": {
			"@type": "Organization",
			"name": "BLTI",
			"logo": {"@type":"ImageObject","url":"https:\/\/www.blti.com\/media\/com_easyblog\/images\/schema\/logo.png","width":60,"height":60}		},
		"datePublished": "2021-01-12",
		"dateCreated": "2021-01-12",
		"dateModified": "2021-01-12",
		"description": "BLTI - Houston Low Voltage Integration Experts, SCADA Systems Design",
		"articleBody": "&lt;div  class=&quot;ebd-block   &quot; data-type=&quot;text&quot; &gt;&lt;p&gt;​&lt;b data-redactor-tag=&quot;b&quot; style=&quot;font-size: inherit; font-family: inherit; text-align: inherit;&quot;&gt;NEC Requirements for Short Circuit Current Ratings (SCCR)&lt;/b&gt;&lt;/p&gt;&lt;p&gt;Equipment short circuit current rating and overcurrent protective device interrupt rating are two important safety considerations for electrical systems which can cause a serious potential safety hazard if not designed adequately. &lt;/p&gt;&lt;p&gt;Due to the seriousness of this issue, NEC has added requirements that have to be considered during the design of equipment and its specifications. These requirements can be found in 2020 NEC Article 110.9 and 409.22. &lt;/p&gt;&lt;p&gt;If a violation of code occurs, and the fault current exceeds the interrupt rating of the overcurrent protective device or the SCCR of the equipment can result in a catastrophic, explosion of the overcurrent protective device or equipment which is a serious fire and shock hazard. Therefore, this topic also finds importance from the Occupational Safety and Health Administration (OSHA) containing similar language to NEC. &lt;/p&gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;Definitions &lt;/b&gt;&lt;/p&gt;&lt;p&gt;Prospective Symmetrical Fault Current or available fault current is the average current available on the line side of equipment with the line in shorted condition.&lt;/p&gt;&lt;p&gt;Short Circuit Current Rating (SCCR) is the prospective symmetrical fault current at a nominal voltage to which an apparatus or system can be connected without sustaining damage exceeding the defined acceptance criteria. (Ref. UL 508A, par 2.44).&lt;/p&gt;&lt;p&gt;Interrupt Rating (IR) is defined as the capacity of a protective device to maintain its integrity when reacting to fault current. IR of the overcurrent device must be no less than the current available at the equipment&#039;s line terminals.&lt;/p&gt;&lt;p&gt;SCCR should not be confused with IR as both are not the same.&lt;/p&gt;&lt;p&gt;High Fault SCCR is the marked SCCR of a component that is greater than the standard fault short circuit current rating.&lt;/p&gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;Importance of SCCR and associated consequences when equipment SCCR is inadequate &lt;/b&gt;&lt;/p&gt;&lt;p&gt;Typically, the acceptance level of damage can render the component useless. The main purpose of the product standard SCCR acceptable damage level is to prevent shock hazard or a fire outside of the enclosure. SCCR on equipment labels must be no less than the available fault current where the equipment connects to the system which means that the industrial control panel must be manufactured with an SCCR rating that is adequately designed for installation.&lt;/p&gt;&lt;p&gt;The system designers and installers have realized over a period that if the equipment is installed with inadequate SCCR then the corrections required and mandated by AHJs are not easy to fix and would require equipment modification and recertification or reduction of fault current. Further, if the equipment might be relocated within the facility or between plants concerns arise on the flexibility of the application of the equipment. To prevent such delays cost overruns and equipment relocation possibilities, equipment suppliers are being requested to provide equipment with higher SCCR, which also helps to meet the requirement of the NEC. This in turn results in an equipment design change to meet the requirement of high fault current installations.&lt;/p&gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;Calculate SCCR for control panels &lt;/b&gt;&lt;/p&gt;&lt;p&gt;For components and assembly components, the SCCR is typically determined by product testing. The testing station is calibrated to have the prospective symmetrical fault current available at the test station terminals. The short circuit current is supplied through the shorting bus bar. The component or assembly is connected to the test station with conductors sized based on the rating of the component. &lt;/p&gt;&lt;p&gt;Should the device or assembly have no overcurrent protective device included, then a separate overcurrent protection device is added to the circuit. The load side connections are shorted together. The actual current that flows during the short circuit test is less than the prospective symmetrical fault current. Based on acceptable test results, the component is marked with short circuit current and voltage rating. &lt;/p&gt;&lt;p&gt;The test is conducted by the product connected to the test station terminal with up to 8ft of field wiring, overcurrent protection, and shorting bar being removed. The resulting current flow is less than the SCCR. The test results are defined in UL508A component standards. The results obtained may vary depending on the intended use of the component. &lt;/p&gt;&lt;p&gt;For example, if the component is an overcurrent protection device then it must interrupt the fault current, maintain calibration, and if the component has a resettable feature the component must be able to reset after the test is completed. Similarly, for a disconnect switch under test, the contacts cannot weld and shall be operable after the test. However, for all other devices, no opening of enclosures, no wire pullout of terminals, and no cracking or breaking of insulating bases are allowed.&lt;/p&gt;&lt;p&gt;For assemblies, the marking can be determined through the equipment product listing standard or by an approved method. An industry-accepted procedure for UL508A, UL Standard for Safety for Industrial Control Panels, is available since 2005 NEC. The UL 508A, Supplement SB provides an analytical step by step procedure to determine the SCCR of an industrial control panel. It requires a careful selection of panel devices with adequate SCCR. &lt;/p&gt;&lt;p&gt;This procedure is based upon the weakest link approach where the installed device with the lowest SCCR will dictate the overall SCCR of the entire panel. In other words, the assembly marked short-circuit current rating is limited to the lowest-rated component short circuit current rating or the lowest rated overcurrent protective device interrupting rating.&lt;/p&gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;Increase SCCR of an industrial control panel&lt;/b&gt;&lt;/p&gt;&lt;p&gt;There may be a need to increase the SCCR of industrial control panels to meet onsite install conditions or to meet the requirements of an established standard and regulation. There are several ways to do so which include the use of components or approved combinations with higher SCCR. Protection with current-limiting fuses and current limiting components in the feeder circuit can help to increase SCCR. Similarly use of overcurrent protective device with higher IR in branch and control circuits. Use of current-limiting fuses is the easiest, lowest cost, and most effective way to achieve higher short-circuit current ratings.&lt;/p&gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;SCCR marking requirements&lt;/b&gt;&lt;/p&gt;&lt;p&gt;The 2005 NEC added SCCR marking requirements for industrial control panels in 409.110, see figure. The nameplate rating of an industrial control panel shall include: &quot;Short Circuit Current Rating: ___kA RMS symmetrical, ___V maximum&quot;. (Ref. UL 508A, par SB 5.1). &lt;/p&gt;&lt;p&gt;If the branch circuit protection device or the feeder circuit protection device is not provided with an industrial control panel marked with high fault SCCR then it is required that the panel is marked with the information about the type and size of branch circuit protection and feeder circuit protection required to be installed in the field. &lt;/p&gt;&lt;p&gt;Later in 2008 NEC, 409.110 was modified to add an exception that SCCR is not required to be marked on an industrial control panel that contains only control components.&lt;/p&gt;&lt;/div&gt;
&lt;div  class=&quot;ebd-block   &quot; data-type=&quot;image&quot; style=&quot;text-align: center;&quot;&gt;&lt;div class=&quot;eb-image style-clear&quot;&gt;
	&lt;div class=&quot;eb-image-figure is-responsive&quot;&gt;

		
					&lt;a class=&quot;eb-image-viewport&quot;&gt;
					&lt;img src=&quot;images/easyblog_articles/18/b2ap3_large_BLTIProjectTag.png&quot; 			/&gt;
		&lt;/a&gt;
	&lt;/div&gt;
				&lt;/div&gt;&lt;/div&gt;
&lt;div  class=&quot;ebd-block   &quot; data-type=&quot;text&quot; &gt;&lt;p&gt;An industrial control panel with SCCR based on high fault SCCR of one or more components shall be marked with cautionary labels. (Ref. UL 508A, par SB 5.2).&lt;/p&gt;&lt;/div&gt;
&lt;div  class=&quot;ebd-block   &quot; data-type=&quot;image&quot; style=&quot;text-align: center;&quot;&gt;&lt;div class=&quot;eb-image style-clear&quot;&gt;
	&lt;div class=&quot;eb-image-figure is-responsive&quot;&gt;

		
					&lt;a class=&quot;eb-image-viewport&quot;&gt;
					&lt;img src=&quot;images/easyblog_articles/18/b2ap3_large_CautionShock.png&quot; 			/&gt;
		&lt;/a&gt;
	&lt;/div&gt;
				&lt;/div&gt;&lt;/div&gt;
&lt;div  class=&quot;ebd-block   &quot; data-type=&quot;text&quot; &gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;Conclusion&lt;/b&gt;&lt;/p&gt;&lt;p&gt;The panel designer should follow the procedure set up by the UL 508A standard to determine and calculate the SCCR of their manufactured products. It is the panel designers&#039; interest to understand the required level of short circuit protection that would be required by the end-user who will own, operate, and maintain the manufactured control panel. It is also a business decision for the industrial control panel shop to agree with the panel design and manufacture industrial control panels for a certain SCCR rating as achieving a higher SCCR may also increase the cost of the control panel, which will affect both the manufacturer and the end-user. The short circuit current rating provides a key piece of information in ensuring the appropriate level of protection and assurance to the manufacturer and end-user, that their systems are in adherence with national and local installation codes and standards, are highly reliable, and are safe for workers to use and maintain.&lt;/p&gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;References&lt;/b&gt;&lt;/p&gt;&lt;p&gt;[1] UL 508A, Third Edition, Standard for Industrial Control Panels&lt;/p&gt;&lt;p&gt;&lt;b data-redactor-tag=&quot;b&quot;&gt;Disclaimer&lt;/b&gt;&lt;/p&gt;       The information provided in this white paper is intended solely for general information purposes and that the author and publisher are not herein engaged in rendering engineering or other professional advice or services. Any use of this information should be done only in consultation with a qualified and licensed professional who can take into account all relevant factors and desired outcomes. We do not accept liability for direct or indirect losses resulting from using, relying, or acting upon information in this white paper. &lt;span class=&quot;redactor-invisible-space&quot;&gt;​&lt;/span&gt;&lt;/div&gt;
",
		"author": {
			"@type": "Person",
			"name": "Candace",
			"image": "https://www.blti.com/components/com_easyblog/assets/images/default_blogger.png"
		}	}
</script>

		</div>

	</div>
								<div>
					<script type="text/javascript">EasyBlog.ready(function($){

	// Bind event's on the font size changer.
	$('[data-font-resize]').on('click', function() {

		// General font size
		var content = $('[data-blog-content]'),
			current = content.css('font-size'),
			num = parseFloat(current, 10),
			unit = current.slice(-2),
			operation = $(this).data('operation');

		// <p> tag size
		var pTag = content.find('p'),
			pNum = parseFloat(pTag.css('font-size'), 10);

		// <span> size
		var spanTag = content.find('span'),
			spanNum = parseFloat(spanTag.css('font-size'), 10);

		// <h> header tag
		var header = content.find(':header'),
			headerNum = parseFloat(header.css('font-size'), 10);

		// block link description text
		var linksBlock = $('[data-type="links"]'),
			linksDesc = linksBlock.find('.media-content');

		if (operation == 'increase') {
			num = num * 1.4;
			pNum = pNum * 1.4;
			spanNum = spanNum * 1.4;
			headerNum = headerNum * 1.4;
		}

		if (operation == 'decrease') {
			num = num / 1.4;
			pNum = pNum / 1.4;
			spanNum = spanNum / 1.4;
			headerNum = headerNum / 1.4;
		}

		content.css('font-size', num + unit);
		pTag.css('font-size', pNum + unit);
		spanTag.css('font-size', spanNum + unit);
		header.css('font-size', headerNum + unit);
		linksDesc.css('font-size', num + unit);
	});
});</script><script type="text/javascript">
EasyBlog.ready(function($) {

    $('[data-post-print]').on('click', function(event) {
        var el = $(this),
            url = el.attr('href');


        window.open(url, 'win2', 'status=no,toolbar=no,scrollbars=yes,titlebar=no,menubar=no,resizable=yes,width=640,height=480,directories=no,location=no');

        // Prevent bubbling up.
        event.preventDefault();
    });
});</script><script type="text/javascript">EasyBlog.require()
.script('site/bookmarks')
.done(function($) {
	$('[data-eb-bookmarks]').implement('EasyBlog.Controller.Site.Bookmarks');
});</script><script type="text/javascript">EasyBlog.require()
.script('site/posts/posts', 'site/posts/readingprogress')
.done(function($) {

	
	// Implement post library
	$('[data-blog-post]').implement(EasyBlog.Controller.Posts, {
		"ratings": false,
		"gdpr_enabled": false,
		"hasPinterestEmbedBlock": false,
		"pinterestExternalShareBtnEnabled": false	});

	});
</script><script type="text/javascript">EasyBlog.require()
.script('site/posts/entry')
.script('https://www.googletagmanager.com/gtag/js?id=')
.done(function($) {
	var trackingId = '';

	
	$('[data-eb-posts]').implement(EasyBlog.Controller.Entry, {
		"autoload": true,
		"ga_enabled": false,
		"ga_tracking_id": trackingId,
		"currentPageUrl": "https://www.blti.com/index.php/news-current-events/short-circuit-current-ratings-for-ul-508a-industrial-control-panels",
		"isEntryView": 'true',
		"hasPinterestEmbedBlock": false,
		"pinterestExternalShareBtnEnabled": false	});

	});
</script>				</div>
				
								<div data-gdpr-template class="hide">
					<div data-gdpr-notice-container class="gdpr-notice-container">
						<div class="gdpr-notice-container__content">
							<div class="eb-post-title reset-heading" style="font-weight: 700;" data-gdpr-template-title data-title-template="This content may load {url} cookies"></div>
							<p class="mb-20">By accepting you will be accessing a service provided by a third-party external to https://www.blti.com/</p>
							<div class="">
								<button class="btn btn-default mb-20" data-gdpr-template-agree>I understand and agree</button>
								<div class="">
									<a href="javascript:void(0);" target="_blank" rel="noopener" data-gdpr-direct-link>Direct Link</a>
								</div>
							</div>
						</div>
					</div>
				</div>
				
			</div>
		</div>
	</div>
</div>

		</div>
		<!-- //MAIN CONTENT -->

	</div>
</div> 


  </div>

  


  


  


  


  
	<!-- NAV HELPER -->
	<nav class="wrap t3-navhelper ">
		<div class="container">
			
<ol class="breadcrumb ">
	<li class="active"><span class="hasTooltip"><i class="fa fa-map-marker" data-toggle="tooltip" title="You are here: "></i></span></li><li><a href="../../index.php.html" class="pathway">Home</a><span class="divider"><img src="../../templates/t3_bs3_blank/images/system/arrow.png" alt="" /></span></li><li><a href="../news-current-events.html" class="pathway">Culture &amp; Current Events</a><span class="divider"><img src="../../templates/t3_bs3_blank/images/system/arrow.png" alt="" /></span></li><li><span>Short Circuit Current Ratings for UL 508A Industrial Control Panels</span></li></ol>

		</div>
	</nav>
	<!-- //NAV HELPER -->


  
<!-- FOOTER -->
<footer id="t3-footer" class="wrap t3-footer">

	
			<!-- SOCIAL -->
		<div class="social ">
			<ul class="nav  nav-pills nav-stacked ">
<li class="item-218">	<a class="fa fa-phone hidden-lg hidden-md hidden-sm" href="tel:1-832-698-8000" >Phone Number</a></li><li class="item-219">	<a class="fa fa-envelope" href="mailto:info@bltechnology.com" target="_blank" >Email Address</a></li><li class="item-216">	<a class="fa fa-facebook" href="https://www.facebook.com/blti74/" target="_blank" >Facebook</a></li><li class="item-217">	<a class="fa fa-linkedin" href="https://www.linkedin.com/company/bl-technology-inc." target="_blank" >Linkedin</a></li></ul>

		</div>
		<!-- //SOCIAL -->
	
	<section class="t3-copyright">
		<div class="container">
			<div class="row">
				<center>
					<small>&copy;
						<script language="javascript" type="text/javascript">
							var today = new Date()
							var year = today.getFullYear()
							document.write(year)
						</script> BLTI | <a href="../sitemap.html">Sitemap</a></small>
					</center>
				</div>
			</div>
		</section>

	</footer>
<!-- //FOOTER -->

</div>

</body>

</html>